.. _acr:

============
ACR Phantoms
============

Overview
--------

.. versionadded:: 3.2

.. warning::

    These algorithms have only a limited amount of testing data and results should be scrutinized.
    Further, the algorithm is more likely to change in the future when a more robust test suite is built up.
    If you'd like to submit data, enter it `here <https://forms.gle/RBR5ubFvjogE9iC67>`_.

The ACR module provides routines for automatically
analyzing DICOM images of the ACR CT 464, Gammex 467, and Large and Medium MR phantoms.
It can load a folder or zip file of images, correcting for
translational and rotational offsets.

.. important::

    For the ACR MRI medium phantom, there appear to be two configurations of the low-contrast insert: one where
    it is centered and another that is offset. We only support the centered version currently.

Phantom reference information is drawn from the
`ACR CT solution article <https://accreditationsupport.acr.org/support/solutions/articles/11000053945-overview-of-the-ct-phantom>`__
and the analysis is drawn from the
`ACR CT testing article <https://accreditationsupport.acr.org/support/solutions/articles/11000056197-acr-ct-phantom-scanning-instructions>`__.
MR analysis is drawn from the `ACR Guidance document <https://www.acraccreditation.org/-/media/ACRAccreditation/Documents/MRI/LargePhantomGuidance.pdf?la=en>`__.

.. warning::

    Due to the rectangular ROIs on the MRI phantom analysis,
    rotational errors should be <= 1 degree. Translational errors are still
    accounted for however for any reasonable amount.

Typical Use
-----------

The ACR CT and MR analyses follows a similar pattern of load/analyze/output as the rest of the library.
Unlike the CatPhan analysis, customization is not a goal, as the phantoms and analyses
are much more well-defined. I.e. there's less of a use case for custom phantoms in this
scenario. CT is mostly used here but is interchangeable with the MRI class.

To use the ACR analysis, import the class:

.. code-block:: python

    from pylinac import ACRCT, ACRMRILarge, ACRMRIMedium

And then load, analyze, and view the results:

* **Load images** -- Loading can be done with a directory or zip file:

  .. code-block:: python

    acr_ct_folder = r"C:/CT/ACR/Sept 2021"
    ct = ACRCT(acr_ct_folder)
    acr_mri_folder = r"C:/MRI/ACR/Sept 2021"
    mri = ACRMRILarge(acr_mri_folder)
    # use ACRMRIMedium for Medium phantom datasets

  or load from zip:

  .. code-block:: python

    acr_ct_zip = r"C:/CT/ACR/Sept 2021.zip"
    ct = ACRCT.from_zip(acr_ct_zip)

* **Analyze** -- Analyze the dataset:

  .. code-block:: python

    ct.analyze()

* **View the results** -- Reviewing the results can be done in text or dict format
  as well as images:

  .. code-block:: python

    # print text to the console
    print(ct.results())
    # view analyzed image summary
    ct.plot_analyzed_image()
    # view images independently
    ct.plot_images()
    # save the images
    ct.save_analyzed_image()
    # or
    ct.save_images()
    # finally, save a PDF
    ct.publish_pdf()

Gammex 467 CT
-------------

Use :class:`~pylinac.acr.ACRCT467` for the Gammex 467 insert phantom. The
464-specific :class:`~pylinac.acr.ACRCT` analyzes different structures and
should not be used on these images.

.. code-block:: python

    from pathlib import Path

    from pylinac import ACRCT467

    phantom = ACRCT467.from_zip("467-series.zip")
    phantom.analyze()
    print(phantom.results())
    Path("467-results.json").write_text(
        phantom.results_data(as_json=True), encoding="utf-8"
    )
    phantom.publish_pdf("467-summary.pdf")

Load a DICOM directory with ``ACRCT467(path)``. Use one aligned axial CT series
per analysis. By default the analyzer uses the middle slice with a complete
phantom outline and the brightest insert on the inner ring as the angular
reference. To override these, pass a zero-based ``origin_slice`` and/or
``reference_angle_deg`` to ``analyze()``. The angle increases clockwise from the
right side of the image.

ROI 1 is the center. ROIs 2 through 9 are on the 55 mm ring; ROIs 10 through 17
are on the 105 mm ring, offset by 22.5 degrees. Each disk is 20 mm in diameter.
The numbered overlay in the PDF distinguishes visible threshold boundaries
from regions placed by layout alone. Both use the same nominal disk positions.

The detailed JSON includes:

- Disk statistics and histograms, 20 mm diameter sphere statistics where the
  complete sphere is covered by a gap-free stack, and nine placement samples
  per disk (shifts of -1, 0, and +1 mm independently along each image axis).
- Signed intensity differences and CNR for each unique pair of disks. CNR uses
  the absolute difference divided by the root-mean-square of the two population
  standard deviations. CNR is unavailable if both disks have zero noise.
- Selected acquisition metadata, image geometry, and statistics at the same
  disk coordinates on every slice. Slices without a complete phantom outline
  are marked; their values are not insert measurements.

``RESCALED`` denotes pixel values to which the DICOM rescale transform was
applied but for which not every slice explicitly declares HU. The scan does not
establish material assignments, certified densities, or pass/fail limits.

.. _choosing-mr-echo-number:

Choosing an MR Echo
-------------------

With MRI, a dual echo scan can be obtained. These can result in a combined DICOM dataset but are distinct
acquisitions. To select between multiple echos, use the ``echo_number`` parameter:

.. code-block:: python

  from pylinac import ACRMRILarge

  mri = ACRMRILarge(...)  # load zip or dir with dual echo image set
  mri.analyze(echo_number=2)
  mri.results()

If no echo number is passed, the first and lowest echo number is selected and analyzed.

.. _customizing-acr-modules:

Customizing MR/CT Modules
-------------------------

To customize aspects of the MR analysis modules, subclass the relevant module and set the attribute in the
analysis class. E.g. to customize the "Slice1" MR module:

.. code-block:: python

  from pylinac.acr import ACRMRILarge, MRSlice1Module


  class Slice1Modified(MRSlice1Module):
      """Custom location for the slice thickness ROIs"""

      thickness_roi_settings = {
          "Top": {"width": 100, "height": 4, "distance": -3},
          "Bottom": {"width": 100, "height": 4, "distance": 2.5},
      }


  # now pass to the MR analysis class
  class MyMRI(ACRMRILarge):
      slice1 = Slice1Modified


  # use as normal
  mri = MyMRI(...)
  mri.analyze(...)

There are 4 modules in ACR MRI Large analysis that can be overridden. The attribute name should stay the same
but the name of the subclassed module can be anything as long as it subclasses the original module:

.. code-block:: python

    class ACRMRILarge:
        # overload these as you wish. The attribute name cannot change.
        slice1 = MRSlice1Module
        geometric_distortion = GeometricDistortionModule
        uniformity_module = MRUniformityModule
        slice11 = MRSlice11PositionModule


    class ACRCT:
        ct_calibration_module = CTModule
        low_contrast_module = LowContrastModule
        spatial_resolution_module = SpatialResolutionModule
        uniformity_module = UniformityModule

Customizing module offsets
--------------------------

Customizing the module offsets in the ACR module is easier than for the CT module.
To do so, simply override any relevant constant like so:

.. code-block:: python

  import pylinac

  pylinac.acr.MR_SLICE11_MODULE_OFFSET_MM = 95

  mri = pylinac.ACRMRILarge(...)  # will use offset above

The options for module offsets are as follows along with their default value:

.. code-block:: python

  # CT
  CT_UNIFORMITY_MODULE_OFFSET_MM = 70
  CT_SPATIAL_RESOLUTION_MODULE_OFFSET_MM = 100
  CT_LOW_CONTRAST_MODULE_OFFSET_MM = 30

  # MR
  MR_SLICE11_MODULE_OFFSET_MM = 100
  MR_GEOMETRIC_DISTORTION_MODULE_OFFSET_MM = 40
  MR_UNIFORMITY_MODULE_OFFSET_MM = 60



Advanced Use
------------

Using ``results_data``
^^^^^^^^^^^^^^^^^^^^^^

Using the ACR module in your own scripts? While the analysis results can be printed out,
if you intend on using them elsewhere (e.g. in an API), they can be accessed the easiest by using the :meth:`~pylinac.acr.ACRCT.results_data` method
which returns a :class:`~pylinac.acr.ACRCTResult` instance. For MRI this is :meth:`~pylinac.acr.ACRMRILarge.results_data` method
and :class:`~pylinac.acr.ACRMRIResult` respectively.

Continuing from above:

.. code-block:: python

    data = ct.results_data()
    data.ct_module.roi_radius_mm
    # and more

    # return as a dict
    data_dict = ct.results_data(as_dict=True)
    data_dict["ct_module"]["roi_radius_mm"]
    ...

Adjusting ROI locations
^^^^^^^^^^^^^^^^^^^^^^^

To adjust ROI locations, see the sister section for CT analysis: :ref:`adjusting-roi-locations`.

CT Analysis Parameters
----------------------

.. tab-set::
   :sync-group: usage

   .. tab-item:: pylinac
      :sync: pylinac

      See :meth:`pylinac.acr.ACRCT.analyze` for details.

   .. tab-item:: RadMachine
      :sync: radmachine

      * **X adjustment**: A fine-tuning adjustment to the detected x-coordinate of the phantom center. This will move the
        detected phantom position by this amount in the x-direction in mm. Positive values move the phantom to the right.
      * **Y adjustment**: A fine-tuning adjustment to the detected y-coordinate of the phantom center. This will move the
        detected phantom position by this amount in the y-direction in mm. Positive values move the phantom down.
      * **Angle adjustment**: A fine-tuning adjustment to the detected angle of the phantom. This will rotate the phantom by this amount in degrees.
        Positive values rotate the phantom clockwise.
      * **ROI size factor**: A fine-tuning adjustment to the ROI sizes of the phantom. This will scale the ROIs by this amount.
        Positive values increase the ROI sizes. In contrast to the scaling adjustment, this
        adjustment effectively makes the ROIs bigger or smaller, but does not adjust their position.
      * **Scaling factor**: A fine-tuning adjustment to the detected magnification of the phantom. This will zoom the ROIs and phantom outline (if applicable) by this amount.
        In contrast to the roi size adjustment, the scaling adjustment effectively moves the phantom and ROIs
        closer or further from the phantom center. I.e. this zooms the outline and ROI positions, but not ROI size.
      * **Origin slice**: The slice number that corresponds to the HU linearity slice.
        This is a fallback mechanism in case the automatic detection fails.

Interpreting CT Results
-----------------------

Uniformity BB distance
^^^^^^^^^^^^^^^^^^^^^^

The CT uniformity module also measures the two BBs embedded in the phantom. The
BB search regions are placed at their known locations and rotated with the
detected phantom roll. Within each search region, pylinac performs a high-pass threshold
with the threshold at the midpoint pixel value. The ROI containing the max pixel value
is assumed to be the BB. The ROI pixels are then weighted to determine the weighted centroid
which is interpreted as the BB center.

The distance between the detected centroids is converted to millimeters using
the DICOM pixel spacing. Scaling error and measured pixel size are calculated as:

.. math::

    \text{Scaling error}  = \frac{|M - 100|}{100} \times 100

.. math::

    \text{Measured pixel size}  = \frac{100}{D_{px}}

where :math:`M` is the measured BB distance in millimeters and :math:`D_{px}` is
the measured distance in pixels. Scaling error is in % and pixel size is in mm/pixel.

.. tab-set::
   :sync-group: usage

   .. tab-item:: pylinac
      :sync: pylinac

      The outcome from analyzing the phantom and calling ``.results_data()`` is a :class:`~pylinac.acr.ACRCTResult` instance.
      See the API documentation for details and also :ref:`exporting-results`.

   .. tab-item:: RadMachine
      :sync: radmachine

      The outcome from analyzing the phantom in RadMachine will return an "Entire Result" as follows:

      * ``phantom_model``: The model of the phantom used.
      * ``phantom_roll_deg``: The roll of the phantom in degrees.
      * ``origin_slice``: The slice number of the "origin" slice; for ACR this is Module 1.
      * ``num_images``: The number of images in the passed dataset.
      * ``ct_module``: The results of the CT module with the following items:

        * ``offset``: The offset of the module slice in mm from the origin slice (z-direction).
        * ``roi_distance_from_center_mm``: The distance of the ROIs from the center of the phantom in mm in the image plane.
        * ``roi_radius_mm``: The radius of the ROIs in mm.
        * ``rois``: The analyzed ROIs. The key is the name of the material
          and the value is the mean HU value. E.g. ``'Air': -987.1``.
        * ``roi_settings``: The ROI settings. The keys are the material names,
          each with the following items:

          * ``angle``: The angle of the ROI in degrees.
          * ``distance``: The distance of the ROI from the center of the phantom in mm.
          * ``radius``: The radius of the ROI in mm.
          * ``distance_pixels``: The distance of the ROI from the center of the phantom in pixels.
          * ``radius_pixels``: The radius of the ROI in pixels.
          * ``angle_corrected``: The angle of the ROI corrected for phantom roll in degrees.

      * ``uniformity_module``: The results from the Uniformity module, with the following items:

        * ``offset``: The offset of the module slice in mm from the origin slice (z-direction).
        * ``roi_distance_from_center_mm``: The distance of the ROIs from the center of the phantom in mm in the image plane.
        * ``roi_radius_mm``: The radius of the ROIs in mm.
        * ``rois``: The analyzed ROIs. The key is the location
          and the value is the mean HU value. E.g. ``'Top': 13.2``.
        * ``roi_settings``: The ROI settings. The keys are the location names.
        * ``center_roi_stdev``: The standard deviation of the center ROI.
        * ``bb_distance_mm``: The measured distance between the BB centers in millimeters.
        * ``scaling_error_percent``: The absolute difference from the nominal 100 mm
          separation in percent.
        * ``measured_pixel_size``: The pixel size derived from the nominal BB
          separation in mm/pixel.

      * ``low_contrast_module``: The results of the Low-Contrast module, with the following items:

        * ``offset``: The offset of the module slice in mm from the origin slice (z-direction).
        * ``roi_distance_from_center_mm``: The distance of the ROIs from the center of the phantom in mm in the image plane.
        * ``roi_radius_mm``: The radius of the ROIs in mm.
        * ``rois``: The analyzed ROI values.
        * ``roi_settings``: The ROI settings.
        * ``cnr``: The contrast-to-noise ratio.

      * ``spatial_resolution_module``: The results of the Spatial Resolution module, with the following items:

        * ``offset``: The offset of the module slice in mm from the origin slice (z-direction).
        * ``roi_distance_from_center_mm``: The distance of the ROIs from the center of the phantom in mm in the image plane.
        * ``roi_radius_mm``: The radius of the ROIs in mm.
        * ``rois``: The analyzed ROIs. The key is the location
          and the value is the mean HU value. E.g. ``'Top': 13.2``.
        * ``roi_settings``: The ROI settings. The keys are the location names.
        * ``lpmm_to_rmtf``: Line pair to relative modulation transfer mapping. The keys are the line pair values and the values are the relative modulation transfer values.


MRI Algorithm
-------------

The ACR MR analysis is based on the `official guidance document <https://accreditationsupport.acr.org/helpdesk/attachments/11093487417>`__.
Because the guidance document is extremely specific (nice job ACR!) only a few highlights are given here. The guidance is followed as reasonably close as possible.

Allowances
^^^^^^^^^^

* Multiple MR sequences can be present in the dataset.
* The phantom can have significant cartesian shifts.

Restrictions
^^^^^^^^^^^^

* There should be 11 slices (without sagittal slice) or 12 slices (with sagittal slice) per scan
  (although multiple echo scans are allowed) per the guidance document (section 0.3).
* The phantom should have very little pitch, yaw, or roll (<1 degree).

Sagittal slice
^^^^^^^^^^^^^^

If the sagittal slice was acquired in a separate acquisition it will have a different Series UID.
By default pylinac assumes that there is only a single Series UID and therefore it will disregard
the sagittal slice. To include the sagittal slice in the analysis, set the flag ``check_uid=False``.

.. code-block:: python

    mri = ACRMRILarge(acr_mri_folder, check_uid=False)

Troubleshooting
^^^^^^^^^^^^^^^

The MRI phantom specifically can suffer from evaporation of the water in the phantom. This causes bubbles to appear physically and
also creates artifacts in the image. Large enough air in the phantom can cause an analysis to fail and/or
create shifting issues in the analysis.

.. image::  images/acr_mri_air_bubble.png
    :width: 400
    :align: center

If bubbles are present, you can send it to the manufacturer to be fixed, or you can fill it yourself per this YouTube
video: `Filling the ACR MRI Phantom <https://youtu.be/MH3sj2HC6Xo?si=l0I869rg07Qj4T3H>`_.

.. _acr_analysis:

Analysis
^^^^^^^^

Section 0.4 specifies the 8 tests to perform. Pylinac can perform 7 of these 8. The artifact assessment test is considered a visual inspection test.

* **Geometric Accuracy** - The geometric accuracy is measured using profiles of slice 5. The only difference
  is that pylinac uses an automatic image thresholding and then takes the FWHM of several profiles of this new image.
  The width between the two pixels defining the FWHM is the diameter.
* **Geometric Accuracy on sagittal slice** - The geometric accuracy on sagital slice is measured using profiles of
  a sagittal slice. This analysis is conditional on the existence of a sagittal slice in the dataset.
  The method follows the same principles as in the Geometric Accuracy analysis. Specifically, pylinac applies automatic
  image thresholding and determines FWHM across several profiles in the image. The distance between the two pixels that
  define the FWHM is taken as the measured length.
* **High Contrast** - High contrast is hard to measure for the ACR MRI phantom simply because it does not use line pairs,
  but rather offset dots as well as the qualitative description in the guidance document about how to score these.
  Pylinac measures the high-contrast by sampling a circular ROI on the left ROI (phantom right) set. This is the
  baseline which all other measurements will be normalized to. The actual dot-ROIs are sampled by taking a circular
  ROI of the row-based set and the column-based set. Each row-based ROI is evaluated against the other row-based ROIs.
  The same is done for column-based ROIs. The ROIs use the maximum and minimum pixel values inside the sample ROI.
  No dot-counting is performed.

  .. tip::

    It is suggested to perform the contrast measurement visually and compare to pylinac values to establish
    a cross-comparison ratio. After a ratio has been established, the pylinac MTF can be used as the baseline value
    moving forward.

* **Slice thickness** - Slice thickness is measured using the FWHM of two rectangular ROIs. This is very similar
  to the guidance document explanation.

  Slice thickness is defined the same as in the guidance document:

  .. math:: Thickness = 0.2 * \frac{Top * Bottom}{Top + Bottom}

* **Slice Position** - Slice position accuracy is measured very similarly to the manual method described in the document:
  "The display level setting ... should be set to a level roughly half that of the signal in
  the bright, all-water portions of the phantom."
  For each vertical bar, the pixel nearest to the mid-value between min and max of the rectangular ROI is used as the bar position:

  .. math:: position_{bar} = \frac{ROI_{max} - ROI_{min}}{2} + ROI_{min}

  The difference in positions between the bars is the value reported.

* **Uniformity** - Uniformity is measured using a circular ROI at the center of the phantom and ROIs to the top, bottom,
  left, and right of the phantom, very similar to the guidance document.

  The percent integral uniformity (PIU) is defined as:

  .. math:: PIU = 100 * (1 - \frac{high-low}{high+low})

  Instead of using the WL/WW to find the low and high 1cm\ :sup:`2` ROI, pylinac uses the 1st and 99th percentile of pixel values
  inside the central ROI.

* **Ghosting ratio** The ghosting ratio is defined the same as the ACR guidance document:

  .. math:: ghosting_{ratio} = |\frac{(top + bottom) - (left + right)}{2*ROI_{large}}|

  where all values are the median pixel values of their respective ROI. The percent-signal ghosting (PSG) is:

  .. math:: PSG = ghosting_{ratio} * 100

* **Low Contrast Detectability** - The low contrast detectability test analyzes slices 8, 9, 10, and 11 of the ACR MRI phantom.
  Each slice contains 10 spokes arranged in a circular pattern, with spoke diameters decreasing clockwise from 7.0 mm (spoke 1) to 1.5 mm (spoke 10).
  Each spoke contains 3 disks (objects) at different radial distances from the phantom center.

  The analysis counts complete spokes per slice, where a spoke is considered complete only if all 3 disks are visible.
  Counting starts from spoke 1 and stops at the first incomplete spoke. Complete spokes that appear after
  an incomplete spoke are not counted. The visibility of the individual objects is evaluated with the :ref:`visibility` algorithm.


MRI Analysis Parameters
-----------------------

.. tab-set::
   :sync-group: usage

   .. tab-item:: pylinac
      :sync: pylinac

      See :meth:`pylinac.acr.ACRMRILarge.analyze` for details.

   .. tab-item:: RadMachine
      :sync: radmachine

      * **Echo Number**: The echo sequence to analyze; uses the `Echo Numbers <https://dicom.innolitics.com/ciods/mr-image/mr-image/00180086>`__ DICOM tag. Only relevant if more than one echo sequence
        is present in the dataset. If multiple echos are detected, the default is to analyze the first echo sequence.
      * **X adjustment**: A fine-tuning adjustment to the detected x-coordinate of the phantom center. This will move the
        detected phantom position by this amount in the x-direction in mm. Positive values move the phantom to the right.
      * **Y adjustment**: A fine-tuning adjustment to the detected y-coordinate of the phantom center. This will move the
        detected phantom position by this amount in the y-direction in mm. Positive values move the phantom down.
      * **Angle adjustment**: A fine-tuning adjustment to the detected angle of the phantom. This will rotate the phantom by this amount in degrees.
        Positive values rotate the phantom clockwise.
      * **ROI size factor**: A fine-tuning adjustment to the ROI sizes of the phantom. This will scale the ROIs by this amount.
        Positive values increase the ROI sizes. In contrast to the scaling adjustment, this
        adjustment effectively makes the ROIs bigger or smaller, but does not adjust their position.
      * **Scaling factor**: A fine-tuning adjustment to the detected magnification of the phantom. This will zoom the ROIs and phantom outline (if applicable) by this amount.
        In contrast to the roi size adjustment, the scaling adjustment effectively moves the phantom and ROIs
        closer or further from the phantom center. I.e. this zooms the outline and ROI positions, but not ROI size.
      * **Visibility threshold**: The visibility threshold for determining if a disk is visible in the low contrast slices.

Interpreting MRI Results
------------------------

.. tab-set::
   :sync-group: usage

   .. tab-item:: pylinac
      :sync: pylinac

      The outcome from analyzing the phantom and calling ``.results_data()`` is a :class:`~pylinac.acr.ACRMRIResult` instance.
      See the API documentation for details and also :ref:`exporting-results`.

   .. tab-item:: RadMachine
      :sync: radmachine

      The outcome from analyzing the phantom in RadMachine will return an "Entire Result" as follows:

      * ``phantom_model``: The model of the phantom used.
      * ``phantom_roll_deg``: The roll of the phantom in degrees.
      * ``origin_slice``: The slice number of the "origin" slice; for ACR this is Slice 1.
      * ``num_images``: The number of images in the passed dataset.
      * ``slice1``: The results for the "Slice 1" module with the following items:

        * ``offset``: The offset of the phantom in mm from the origin slice.
        * ``bar_difference_mm``: The difference in bar positions in mm.
        * ``slice_shift_mm``: The measured shift in slice position compared to nominal.
        * ``measured_slice_thickness_mm``: The measured slice thickness in mm.
        * ``row_mtf_50``: The MTF at 50% for the row-based ROIs.
        * ``col_mtf_50``: The MTF at 50% for the column-based ROIs.
        * ``row_mtf_lp_mm``: The MTF:lp/mm for the row-based ROIs from 10-90% in 10% increments.
        * ``col_mtf_lp_mm``: The MTF:lp/mm for the column-based ROIs from 10-90% in 10% increments.
        * ``rois``: A dictionary of the analyzed MTF ROIs. The key is the name of the
          ROI; e.g. ``Row 1.1`` and the key is a dictionary of the following items:

          * ``name``: The name of the ROI.
          * ``value``: The mean HU value of the ROI.
          * ``stdev``: The standard deviation of the ROI.

        * ``roi_settings``: A dictionary of the ROI settings. The keys are the ROI names,
          each with the following items:

          * ``angle``: The angle of the ROI in degrees.
          * ``distance``: The distance of the ROI from the center of the phantom in mm.
          * ``radius``: The radius of the ROI in mm.
          * ``distance_pixels``: The distance of the ROI from the center of the phantom in pixels.
          * ``radius_pixels``: The radius of the ROI in pixels.
          * ``angle_corrected``: The angle of the ROI corrected for phantom roll in degrees.

      * ``slice11``: A dictionary of results from the analysis of "Slice 11" with the '
        following items:

        * ``offset``: The offset of the phantom in mm from the origin slice.
        * ``bar_difference_mm``: The difference in bar positions in mm.
        * ``slice_shift_mm``: The measure shift in slice position compared to nominal.
        * ``rois``: The results of the left and right bar ROIs. The key
          is the name of the bar and the results are a dictionary with the following items:

          * ``name``: The name of the ROI.
          * ``value``: The mean HU value of the ROI.
          * ``stdev``: The standard deviation of the ROI.

          * ``roi_settings``: The ROI settings. The keys are the ROI names,
            each with the following items:

            * ``angle``: The angle of the ROI in degrees.
            * ``distance``: The distance of the ROI from the center of the phantom in mm.
            * ``radius``: The radius of the ROI in mm.
            * ``distance_pixels``: The distance of the ROI from the center of the phantom in pixels.
            * ``radius_pixels``: The radius of the ROI in pixels.
            * ``angle_corrected``: The angle of the ROI corrected for phantom roll in degrees.

      * ``uniformity_module``: Results from the uniformity module with the following items:

        * ``offset``: The offset of the phantom in mm from the origin slice.
        * ``ghosting_ratio``: The ghosting ratio.
        * ``piu``: The percent integral uniformity.
        * ``piu_passed``: Whether the PIU passed the test.
        * ``psg``: The percent signal ghosting.
        * ``rois``: A dictionary of the analyzed ROIs. The key is the name of
          the ROI region with the following items:

          * ``name``: The name of the ROI.
          * ``value``: The mean HU value of the ROI.
          * ``stdev``: The standard deviation of the ROI.
          * ``difference``: The difference in HU value from the nominal value.
          * ``nominal_value``: The nominal HU value of the ROI.
          * ``passed``: Whether the ROI passed the test.

        * ``roi_settings``: A dictionary of the ROI settings. The keys are the ROI names,
          each with the following items:

          * ``angle``: The angle of the ROI in degrees.
          * ``distance``: The distance of the ROI from the center of the phantom in mm.
          * ``radius``: The radius of the ROI in mm.
          * ``distance_pixels``: The distance of the ROI from the center of the phantom in pixels.
          * ``radius_pixels``: The radius of the ROI in pixels.
          * ``angle_corrected``: The angle of the ROI corrected for phantom roll in degrees.

        * ``ghost_rois``: A dictionary of the analyzed ghosting ROIs. The key is the name of
          the ROI region with the following items:

          * ``name``: The name of the ROI.
          * ``value``: The mean HU value of the ROI.
          * ``stdev``: The standard deviation of the ROI.

      * ``ghost_roi_settings``: A dictionary of the ghosting ROI settings. The keys are the ROI names,
        each with the following items:

        * ``angle``: The angle of the ROI in degrees.
        * ``distance``: The distance of the ROI from the center of the phantom in mm.
        * ``radius``: The radius of the ROI in mm.
        * ``distance_pixels``: The distance of the ROI from the center of the phantom in pixels.
        * ``radius_pixels``: The radius of the ROI in pixels.
        * ``angle_corrected``: The angle of the ROI corrected for phantom roll in degrees.

      * ``geometric_distortion_module``: Results from the geometric distortion module with the following items:

        * ``offset``: The offset of the phantom in mm from the origin slice.
        * ``profiles``: A dictionary of the profiles used to measure the geometric distortion.
          The key is the name of the profile and the value is a dictionary with the following items:

          * ``width_mm``: The FWHM of the profile in mm.
          * ``line``: A dictionary representing the line to be plotted.

        * ``distances``: The lines measuring the ROI size. The
          key is the name of the line direction and the value is a string of the
          line length.

      * ``sagittal_localizer_module``: Results from the sagittal localizer module with the following items:

        * ``profiles``: A dictionary of the profiles used to measure the geometric distortion.
          The key is the name of the profile and the value is a dictionary with the following items:

          * ``width_mm``: The FWHM of the profile in mm.
          * ``line``: A dictionary representing the line to be plotted.

        * ``distances``: The lines measuring the ROI size. The
          key is the name of the line direction and the value is a string of the
          line length.

API Documentation
-----------------


.. autoclass:: pylinac.acr.ACRCT
    :inherited-members:
    :members:

.. autopydantic_model:: pylinac.acr.ACRCTResult

.. autopydantic_model:: pylinac.acr.CTModuleOutput

.. autopydantic_model:: pylinac.acr.UniformityModuleOutput

.. autopydantic_model:: pylinac.acr.SpatialResolutionModuleOutput

.. autopydantic_model:: pylinac.acr.LowContrastModuleOutput

.. autoclass:: pylinac.acr.ACRCT467
  :members:

.. autopydantic_model:: pylinac.acr.ACRCT467Result

.. autoclass:: pylinac.acr.ACRMRILarge
    :inherited-members:
    :members:

.. autoclass:: pylinac.acr.ACRMRIMedium
    :inherited-members:
    :members:

.. autopydantic_model:: pylinac.acr.ACRMRIResult

.. autopydantic_model:: pylinac.acr.MRSlice11ModuleOutput

.. autopydantic_model:: pylinac.acr.MRSlice1ModuleOutput

.. autopydantic_model:: pylinac.acr.MRUniformityModuleOutput

.. autopydantic_model:: pylinac.acr.MRGeometricDistortionModuleOutput

.. autopydantic_model:: pylinac.acr.MRSagittalLocalizationModuleOutput

.. autopydantic_model:: pylinac.acr.MRLowContrastModuleOutput

.. autopydantic_model:: pylinac.acr.MRLowContrastMultiSliceModuleOutput
